# 电力与能源系统控制 (Power and Energy Systems Control)

## 定位

电力与能源系统控制在**发电、输电、配电和用电**全链条中维护电网的稳定运行和电能质量。该领域覆盖从微秒级电力电子控制到小时级经济调度的多时间尺度分层控制架构，是控制理论在大规模复杂互联系统中的标志性应用。

在知识体系中，电力系统控制呈现独特的"分层时间尺度"特征——最内层的发电机励磁控制和变流器控制（毫秒级响应），中层的一次/二次调频（秒到分钟级），外层的经济调度和安全约束最优潮流（分钟到小时级）。每一层使用的控制方法（从 P+I 控制到大规模非线性优化）和面对的约束都截然不同。电力系统也是分布式控制（多智能体微网控制）和鲁棒控制（应对可再生能源波动）的重要应用场景。

## 核心问题

**发电机同步与频率稳定性**：同步发电机的转速必须与电网频率同步（50/60 Hz），频率偏差超出容许范围（通常 ±0.5 Hz）会触发保护停机。发电机的电磁转矩与机械转矩之间的平衡决定了频率的动态行为。当负荷突然增加时，发电机减速，频率下降，调速器增加原动机出力以恢复频率。

**电力电子接口的快速控制**：可再生能源（光伏、风电）和储能系统通过电力电子变流器（逆变器/整流器）并网。变流器的控制需要在微秒到毫秒级完成电流内环和电压外环的调节，同时处理电网故障（如电压骤降、谐波畸变）下的穿越运行。

**可再生能源的间歇性与不确定性**：光伏和风电的出力受天气条件影响，具有强随机性和波动性。大规模可再生能源并网后，传统"负荷跟随发电"的运行模式面临颠覆——电网必须在源荷双侧同时引入灵活调节能力。

## 基本模型

**同步发电机模型**：二阶经典模型描述了转子的机电动态：

$$
\frac{2H}{\omega_0}\ddot{\delta} + D\dot{\delta} = P_m - P_e
$$

其中 $\delta$ 为功角（发电机内电势与电网电压的相位差），$H$ 为惯性常数（反映了转子储存的动能，典型值 2-10 s），$D$ 为阻尼系数，$P_m$ 为原动机机械功率（输入，由调速器控制），$P_e$ 为电磁功率（输出）。状态包括转子角 $\delta$ 和角速度偏差 $\Delta\omega$。扰动的关键来源是负荷的随机波动和新能源出力的变化。约束：功角不得超过稳定极限（典型 70-90 度）、频率偏差 ±0.5 Hz 以内、发电机端电压 ±5% 以内。

**电压源变流器（VSC）的 dq 轴控制模型**：三相变流器在同步旋转 dq 坐标系下的数学模型：

$$
L\frac{di_d}{dt} = -Ri_d + \omega Li_q + v_d - u_d, \quad L\frac{di_q}{dt} = -Ri_q - \omega Li_d + v_q - u_q
$$

其中 $i_d, i_q$ 为 dq 轴电流，$v_d, v_q$ 为电网电压，$u_d, u_q$ 为变流器输出电压（控制输入），$\omega$ 为电网角频率。基于此模型设计电流内环 PI 控制器，外环根据应用场景设定为有功/无功功率控制或直流电压控制。

## 关键概念

**下垂控制 (Droop Control)**：微电网和并联变流器之间实现功率均分无需通信的经典方法。有功-频率下垂：$f = f_0 - k_p(P - P_0)$；无功-电压下垂：$V = V_0 - k_q(Q - Q_0)$。下垂系数 $k_p, k_q$ 决定了功率分配的精度和频率/电压的稳态偏差。设计下垂控制时需在"功率均分精度"和"频率/电压偏差"之间权衡——越大的下垂系数意味着功率分配越好但频率偏差越大。

**一次/二次/三次调频**：频率控制的三层架构——一次调频（P-f 下垂，响应时间 2-30 秒，由发电机调速器自动完成）、二次调频（AGC，自动发电控制，响应时间 30 秒-15 分钟，由区域电网调度中心集中调节）、三次调频（经济调度，响应时间 15 分钟以上，由调度中心优化机组出力组合）。每层调频的作用范围、响应速度和参与资源不同，共同构成频率恢复和稳态运行的控制链。

**虚拟同步发电机 (VSG)**：通过电力电子变流器的控制算法模拟同步发电机的惯性响应和阻尼特性，使基于变流器的可再生能源机组也具有提供惯量支撑的能力。VSG 的核心是在变流器的功率控制环中引入虚拟惯量 $J$ 和虚拟阻尼 $D_p$：$J\frac{d\omega}{dt} = P_{ref} - P - D_p(\omega - \omega_0)$。VSG 的控制参数（虚拟惯量和阻尼）可根据电网状态在线调整，比物理同步发电机具有更高的灵活性。

**高压直流输电 (HVDC) 控制**：长距离输电和异步电网互联的关键技术。整流侧控制直流电流/功率，逆变侧控制直流电压。采用分层控制结构——站级控制（ms 级，VSC 的 dq 轴电流控制）、系统级控制（s 级，直流电压/功率调度）、电网级控制（分钟级，潮流优化）。故障模式：换相失败（LCC-HVDC）、直流线路故障、交流侧不对称故障。保护动作要求在数毫秒内完成故障清除。

## 工程判断

**发电机励磁系统的自动电压调节器 (AVR)**：AVR 通过调节发电机励磁电流控制机端电压，是维持系统电压稳定性的第一道防线。典型的 AVR 采用 PI 控制加电力系统稳定器（PSS）的架构——PSS 通过引入发电机转速偏差的附加信号来提供正阻尼，抑制低频振荡（0.1-2 Hz）。PSS 的相位补偿设计必须覆盖主导振荡模式，参数整定需要基于特征值分析。

**锁相环 (PLL) 对变流器稳定性的影响**：PLL 用于检测电网电压的相位和频率，是变流器能够同步并网的前提。但在弱电网条件下（短路比 SCR < 3），PLL 的动态与变流器电流环的交互可能引发次同步振荡（5-50 Hz）。工程上通过在 PLL 中增加低通滤波或采用无 PLL 的自同步控制策略来提高弱电网适应性。PLL 带宽通常选择为电流环带宽的 1/10 到 1/5。

**微电网的并网/孤岛切换**：微电网在并网模式和孤岛模式之间切换时，需保证切换过程的平滑无冲击。并网模式下微电网的电压和频率由主网支撑，变流器采用 PQ 控制；孤岛模式下必须至少一台变流器切换到 V-f 控制（下垂控制或 VSG）以建立电压参考。切换的关键挑战是模式检测的可靠性（检测孤岛的时间应在 200 ms 以内）、切换瞬间的电压相位匹配、以及储能系统的 SOC（荷电状态）管理。

## 常见误区

**误区一："可再生能源占比越高电网越不稳定"**。高比例可再生能源对电网稳定性的影响取决于是否配备了频率支撑能力。传统逆变器不具备惯量响应——它们对频率变化"无惯性"。但 VSG 控制的逆变器可以提供等效甚至高于同步发电机的虚拟惯量。问题不在于可再生能源本身，而在于其控制方式是否提供了必要的电网支撑功能。现代电网标准（如 VDE-AR-N 4110、IEEE 1547-2018）已要求新能源机组提供频率和电压支撑。

**误区二："频率偏差 ±0.2 Hz 内对电网安全没有影响"**。对于电力系统这个零容忍惯性系统（零 tolerance 指的是能量平衡必须实时维持），频率偏差即使很小也会触发一次调频动作和储能充放电。更重要的是，频率偏差在互联电网中的空间分布不均匀——某些区域的频率偏差可能远高于系统平均值，导致保护装置误动作。

**误区三："下垂控制不需要通信，所以没有网络安全风险"**。下垂控制虽然不需要通信来实现功率均分，但其电压和频率设定值 $f_0, V_0$ 以及下垂系数 $k_p, k_q$ 通常由上层微电网能量管理系统（EMS）通过通信链路下发。如果通信链路被篡改或 EMS 系统被攻破，攻击者可以通过下发恶意设定值使变流器出力异常或频率/电压越限。因此，下垂控制的"无通信"特性仅限于稳态功率分配层面，其运行参数的配置仍然依赖安全通信。

## 回链

- [分布式与分散式控制](../04-最优鲁棒自适应控制/分布式与分散式控制.md)
- [模型预测控制](../04-最优鲁棒自适应控制/模型预测控制.md)
- [传感器融合](../05-估计与辨识/传感器融合.md)
- [网络化控制系统](../06-系统工程/网络化控制系统.md)
- [运行时监测与安全降级](../06-系统工程/运行时监测与安全降级.md)
- [非线性控制概览](../04-最优鲁棒自适应控制/非线性控制概览.md)
